{
  "S1_chemistry_tower_optimizer": {
    "baseline_blowdown_l": 41583914.7,
    "baseline_coc": 3.5,
    "baseline_makeup_l": 147386026.7,
    "doe_femp_bmp10_3_to_6_reference_makeup_reduction_pct": 20.0,
    "economic_recommendation": "CONDITIONAL_POSITIVE_MODELED_SAVINGS_REQUIRES_TARIFF_AND_CHEMISTRY_VERIFICATION",
    "epa_watersense_eq64_eq65_leak_or_drift_mismatch_detected": false,
    "feasible": true,
    "novelty_classification": "OPEN_IMPLEMENTATION_OF_DOE_FEMP_AND_EPA_WATERSENSE_BEST_PRACTICE",
    "observed_conductivity_coc": 3.5,
    "observed_mass_balance_coc": 3.5,
    "pareto_chemistry_regimes": [
      {
        "annual_chem_opex_usd": 1200.0,
        "annual_net_operating_savings_usd": -236330.13,
        "blowdown_saved_vs_baseline_l": -65313924.4,
        "capex_usd": 2400.0,
        "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
        "label": "Existing Chemistry with Dual-Ratio (EC + Flow) & LSI Guard",
        "limiting_chemistry_constraint": "SILICA_CEILING",
        "makeup_reduction_vs_baseline_pct": -44.31,
        "makeup_water_saved_vs_baseline_l": -65313924.4,
        "permissible_max_coc": 1.98,
        "regime_id": "S1A_NO_CHEMICAL_CHANGE_LSI_BOUNDED",
        "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
        "site_blowdown_l": 106897839.0,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 212699951.0
      },
      {
        "annual_chem_opex_usd": 9500.0,
        "annual_net_operating_savings_usd": -18493.05,
        "blowdown_saved_vs_baseline_l": -2498068.2,
        "capex_usd": 8500.0,
        "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
        "label": "DOE FEMP BMP #10 Incumbent: Auto Conductivity Blowdown + Polymer Inhibitor + Submeter",
        "limiting_chemistry_constraint": "SILICA_CEILING",
        "makeup_reduction_vs_baseline_pct": -1.69,
        "makeup_water_saved_vs_baseline_l": -2498068.2,
        "permissible_max_coc": 3.36,
        "regime_id": "S1B_DOE_FEMP_POLYMER_AND_AUTO_BLOWDOWN",
        "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
        "site_blowdown_l": 44081982.9,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 149884094.9
      },
      {
        "annual_chem_opex_usd": 18500.0,
        "annual_net_operating_savings_usd": 67413.76,
        "blowdown_saved_vs_baseline_l": 23864932.3,
        "capex_usd": 24000.0,
        "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
        "label": "Automated Acid pH Trim + Silica/Polymer Dispersant + Sidestream Cartridge Filter",
        "limiting_chemistry_constraint": "SILICA_CEILING",
        "makeup_reduction_vs_baseline_pct": 16.19,
        "makeup_water_saved_vs_baseline_l": 23864932.3,
        "permissible_max_coc": 6.77,
        "regime_id": "S1C_ACID_FEED_PLUS_SIDESTREAM_FILTRATION",
        "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
        "site_blowdown_l": 17718982.4,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 123521094.4
      }
    ],
    "selected_regime": {
      "annual_chem_opex_usd": 18500.0,
      "annual_net_operating_savings_usd": 67413.76,
      "blowdown_saved_vs_baseline_l": 23864932.3,
      "capex_usd": 24000.0,
      "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
      "label": "Automated Acid pH Trim + Silica/Polymer Dispersant + Sidestream Cartridge Filter",
      "limiting_chemistry_constraint": "SILICA_CEILING",
      "makeup_reduction_vs_baseline_pct": 16.19,
      "makeup_water_saved_vs_baseline_l": 23864932.3,
      "permissible_max_coc": 6.77,
      "regime_id": "S1C_ACID_FEED_PLUS_SIDESTREAM_FILTRATION",
      "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
      "site_blowdown_l": 17718982.4,
      "site_evaporation_l": 105275733.3,
      "site_makeup_l": 123521094.4
    },
    "sewer_credit_eligibility": "NO_SEWER_DEDUCT_CREDIT_ASSUMED",
    "solution_id": "S1_CHEMISTRY_BOUNDED_TOWER_OPTIMIZER",
    "status": "FEASIBLE_MODELED_NOT_FIELD_VALIDATED"
  },
  "S2_weather_constrained_dispatch": {
    "evaluated_plants": [
      {
        "annual_cooling_elec_and_demand_cost_usd": 365441.66,
        "annual_water_and_sewer_cost_usd": 530589.7,
        "annualized_total_cooling_cost_usd": 896031.36,
        "capex_usd": 0.0,
        "cooling_elec_kwh": 3602112.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.5,
        "dominated_by": [
          "P1_S1_TOWER_OPTIMIZER_ONLY"
        ],
        "dry_heat_rejection_share_pct": 0.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 32.5,
            "duration_h": 1100.0,
            "makeup_l": 18507377.8,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 3.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 24.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 24.0,
            "duration_h": 2500.0,
            "makeup_l": 42062222.2,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 10.0,
            "timestamp_utc": "2026-02-15T20:00:00+00:00",
            "wet_bulb_c": 18.0
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 14.0,
            "duration_h": 2800.0,
            "makeup_l": 47109688.9,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 18.0,
            "timestamp_utc": "2026-05-31T00:00:00+00:00",
            "wet_bulb_c": 10.0
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 3.5,
            "duration_h": 2360.0,
            "makeup_l": 39706737.8,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 27.5,
            "timestamp_utc": "2026-09-24T16:00:00+00:00",
            "wet_bulb_c": 0.5
          }
        ],
        "indirect_cooling_grid_water_l": 8645068.8,
        "indirect_total_facility_grid_water_l": 218885068.8,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 3.5,
        "name": "Existing Evaporative Cooling Tower Baseline",
        "pareto_optimal": false,
        "peak_cooling_elec_kw": 411.2,
        "peak_total_facility_kw": 10411.2,
        "plant_id": "P0_EXISTING_WET_TOWER_BASELINE",
        "pue": 1.0411,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 41583914.7,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 147386026.7,
        "site_wue_l_per_it_kwh": 1.6825,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 466593418.7,
          "low_ewif_l": 275068983.5,
          "median_ewif_l": 366271095.5
        },
        "total_site_plus_all_grid_water_l": 366271095.5,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 365441.66,
        "annual_water_and_sewer_cost_usd": 444675.94,
        "annualized_total_cooling_cost_usd": 820467.6,
        "capex_usd": 8500.0,
        "cooling_elec_kwh": 3602112.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 6.77,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 0.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 32.5,
            "duration_h": 1100.0,
            "makeup_l": 15510639.7,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 3.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 24.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 24.0,
            "duration_h": 2500.0,
            "makeup_l": 35251453.9,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 10.0,
            "timestamp_utc": "2026-02-15T20:00:00+00:00",
            "wet_bulb_c": 18.0
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 14.0,
            "duration_h": 2800.0,
            "makeup_l": 39481628.3,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 18.0,
            "timestamp_utc": "2026-05-31T00:00:00+00:00",
            "wet_bulb_c": 10.0
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 3.5,
            "duration_h": 2360.0,
            "makeup_l": 33277372.5,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 27.5,
            "timestamp_utc": "2026-09-24T16:00:00+00:00",
            "wet_bulb_c": 0.5
          }
        ],
        "indirect_cooling_grid_water_l": 8645068.8,
        "indirect_total_facility_grid_water_l": 218885068.8,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 3.5,
        "name": "S1 Chemistry-Bounded Tower Optimizer + Evaporative Sewer Submeter (No Dry Cooler)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 411.2,
        "peak_total_facility_kw": 10411.2,
        "plant_id": "P1_S1_TOWER_OPTIMIZER_ONLY",
        "pue": 1.0411,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 17718982.4,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 123521094.4,
        "site_wue_l_per_it_kwh": 1.4101,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 442728486.4,
          "low_ewif_l": 251204051.2,
          "median_ewif_l": 342406163.2
        },
        "total_site_plus_all_grid_water_l": 342406163.2,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 562563.47,
        "annual_water_and_sewer_cost_usd": 31409.05,
        "annualized_total_cooling_cost_usd": 607972.51,
        "capex_usd": 0.0,
        "cooling_elec_kwh": 5478710.8,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 6.77,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 92.94,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 564.76,
            "dry_bulb_c": 32.5,
            "duration_h": 1100.0,
            "makeup_l": 8724734.8,
            "q_dry_kw": 4550.0,
            "q_wet_kw": 5850.0,
            "thermal_margin_c": 5.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 24.5
          },
          {
            "cooling_elec_kw": 664.96,
            "dry_bulb_c": 24.0,
            "duration_h": 2500.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 4.0,
            "timestamp_utc": "2026-02-15T20:00:00+00:00",
            "wet_bulb_c": 18.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 2800.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 14.0,
            "timestamp_utc": "2026-05-31T00:00:00+00:00",
            "wet_bulb_c": 10.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 3.5,
            "duration_h": 2360.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 24.5,
            "timestamp_utc": "2026-09-24T16:00:00+00:00",
            "wet_bulb_c": 0.5
          }
        ],
        "indirect_cooling_grid_water_l": 13148905.8,
        "indirect_total_facility_grid_water_l": 223388905.8,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 4.0,
        "name": "S2 Hybrid Dry/Evaporative Cooler at Current Rack Limit (38C Inlet)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 664.96,
        "peak_total_facility_kw": 10664.96,
        "plant_id": "P2_HYBRID_DRY_WET_AT_CURRENT_RACK_LIMIT",
        "pue": 1.0625,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 1251554.8,
        "site_evaporation_l": 7436000.0,
        "site_makeup_l": 8724734.8,
        "site_wue_l_per_it_kwh": 0.0996,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 334500222.5,
          "low_ewif_l": 139034929.9,
          "median_ewif_l": 232113640.6
        },
        "total_site_plus_all_grid_water_l": 232113640.6,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 596942.02,
        "annual_water_and_sewer_cost_usd": 0.0,
        "annualized_total_cooling_cost_usd": 613442.02,
        "capex_usd": 25000.0,
        "cooling_elec_kwh": 5695892.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 6.77,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 100.0,
        "excluded_from_cost_pareto_reason": "MISSING_CERTIFIED_W40_RACK_UPGRADE_COST_AND_APPROVAL",
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 762.2,
            "dry_bulb_c": 32.5,
            "duration_h": 1100.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 1.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 24.5
          },
          {
            "cooling_elec_kw": 664.96,
            "dry_bulb_c": 24.0,
            "duration_h": 2500.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 10.0,
            "timestamp_utc": "2026-02-15T20:00:00+00:00",
            "wet_bulb_c": 18.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 2800.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 20.0,
            "timestamp_utc": "2026-05-31T00:00:00+00:00",
            "wet_bulb_c": 10.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 3.5,
            "duration_h": 2360.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 30.5,
            "timestamp_utc": "2026-09-24T16:00:00+00:00",
            "wet_bulb_c": 0.5
          }
        ],
        "indirect_cooling_grid_water_l": 13670140.8,
        "indirect_total_facility_grid_water_l": 223910140.8,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 1.5,
        "name": "S2 Warm-Water W40 (45C Rack Inlet / 40C FWS) Hybrid Dry/Evaporative Cooler",
        "pareto_optimal": false,
        "peak_cooling_elec_kw": 762.2,
        "peak_total_facility_kw": 10762.2,
        "plant_id": "P3_WARM_WATER_W40_HYBRID_DRY_WET",
        "pue": 1.065,
        "rack_upgrade_capex_included": false,
        "requires_new_warm_water_racks": true,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 0.0,
        "site_evaporation_l": 0.0,
        "site_makeup_l": 0.0,
        "site_wue_l_per_it_kwh": 0.0,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 326535622.0,
          "low_ewif_l": 130614248.8,
          "median_ewif_l": 223910140.8
        },
        "total_site_plus_all_grid_water_l": 223910140.8,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 1258591.24,
        "annual_water_and_sewer_cost_usd": 0.0,
        "annualized_total_cooling_cost_usd": 1381591.24,
        "capex_usd": 950000.0,
        "cooling_elec_kwh": 9277972.5,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 6.77,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 100.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 2921.35,
            "dry_bulb_c": 32.5,
            "duration_h": 1100.0,
            "makeup_l": 0.0,
            "q_dry_kw": 0.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 24.5
          },
          {
            "cooling_elec_kw": 1147.77,
            "dry_bulb_c": 24.0,
            "duration_h": 2500.0,
            "makeup_l": 0.0,
            "q_dry_kw": 7800.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-02-15T20:00:00+00:00",
            "wet_bulb_c": 18.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 2800.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-05-31T00:00:00+00:00",
            "wet_bulb_c": 10.0
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 3.5,
            "duration_h": 2360.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-09-24T16:00:00+00:00",
            "wet_bulb_c": 0.5
          }
        ],
        "indirect_cooling_grid_water_l": 22267134.1,
        "indirect_total_facility_grid_water_l": 232507134.1,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 0.0,
        "name": "Full Dry Cooler + Mechanical Chiller Trim (Zero Site Evaporation, High Peak kW)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 2921.35,
        "peak_total_facility_kw": 12921.35,
        "plant_id": "P4_ZERO_EVAP_DRY_PLUS_CHILLER_RETROFIT",
        "pue": 1.1059,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 0.0,
        "site_evaporation_l": 0.0,
        "site_makeup_l": 0.0,
        "site_wue_l_per_it_kwh": 0.0,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 339072903.9,
          "low_ewif_l": 135629161.5,
          "median_ewif_l": 232507134.1
        },
        "total_site_plus_all_grid_water_l": 232507134.1,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      }
    ],
    "pareto_frontier_plant_ids": [
      "P1_S1_TOWER_OPTIMIZER_ONLY",
      "P2_HYBRID_DRY_WET_AT_CURRENT_RACK_LIMIT",
      "P4_ZERO_EVAP_DRY_PLUS_CHILLER_RETROFIT"
    ],
    "solution_id": "S2_WEATHER_CONSTRAINED_DRY_HYBRID_DISPATCH",
    "status": "OFFLINE_SIMULATION_PARETO_FRONTIER_NO_LIVE_ACTUATION"
  },
  "S3_sensor_observer_gate": {
    "analysis_boundary": "HEURISTIC_SENSOR_VALUE_OF_INFORMATION_NOT_CALCULATED_FISHER_INFORMATION_OR_REAL_FAULT_IDENTIFIABILITY",
    "custom_3omega_eis_cartridge_accepted": false,
    "decision": "REFUSE_NEW_HARDWARE_EXISTING_TELEMETRY_SUFFICES",
    "existing_telemetry_identifiable_faults": 5,
    "heat_balance_z_score": 0.047,
    "q_elec_liquid_kw": 8500.0,
    "q_enthalpy_kw": 8484.44,
    "reason": "Plant already has calibrated redundant RTDs and differential pressure; conventional passive energy-balance observer achieves full 5/5 fault identifiability at $0 extra cost.",
    "selected_intervention": null,
    "solution_id": "S3_FISHER_INFORMATION_SENSOR_GATE",
    "total_fault_classes": 5
  },
  "S4_water_source_substitution": {
    "ahu_condensate_recovered_l": 3200000.0,
    "annual_net_savings_usd": 3123.1,
    "blowdown_wastewater_discharge_l": 1251554.8,
    "capex_usd": 45000.0,
    "evaporative_consumption_reduction_from_reclaimed_substitution_l": 0.0,
    "material_safety_flags": [
      "Reclaimed water reduces potable drinking-water withdrawal but does NOT reduce site evaporative consumption.",
      "Verify municipal reclaimed ammonia (<2 ppm) against copper/brass heat-exchanger stress-corrosion cracking.",
      "Monitor orthophosphate in reclaimed makeup to prevent calcium-phosphate scaling at high cycles."
    ],
    "potable_freshwater_withdrawal_l": 828710.2,
    "potable_withdrawal_reduction_l": 7896024.6,
    "potable_withdrawal_reduction_pct": 90.5,
    "pretreatment_electricity_kwh": 845.3,
    "reclaimed_water_intake_l": 4696024.6,
    "site_evaporative_consumption_l": 7436000.0,
    "solution_id": "S4_WATER_SOURCE_SUBSTITUTION_AND_RECOVERY",
    "total_site_intake_l": 8724734.8
  },
  "S5_grid_and_community_cost_mitigation": {
    "baseline_peak_facility_kw": 10664.96,
    "contract_evidence_boundary": "Developer contribution/take-or-pay and collateral are proposed contract scenarios. The zero-exposure ledger numbers are conditional on executed enforceable arrangements, not observed ratepayer protection.",
    "cost_allocation_alternatives": [
      {
        "allocation_id": "ALLOC_A_CONVENTIONAL_SOCIALIZED_TARIFF_AND_ABATEMENT",
        "developer_upfront_ciac_usd": 0.0,
        "effective_public_subsidy_per_permanent_job_usd": 866666.67,
        "name": "Conventional Socialized Grid Upgrade + Unconditional Tax Abatement",
        "net_public_tax_and_infrastructure_npv_usd": -2717158.94,
        "ratepayer_exposure_upfront_usd": 22000000.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 12100000.0,
        "who_pays_grid_upgrade": "General Utility Ratepayers (socialized into rate base)"
      },
      {
        "actual_ratepayer_protection_verified": false,
        "allocation_id": "ALLOC_B_DEVELOPER_CIAC_AND_85PCT_TAKE_OR_PAY",
        "developer_upfront_ciac_usd": 22000000.0,
        "effective_public_subsidy_per_permanent_job_usd": 250000.0,
        "name": "Developer-Funded CIAC + 12-Yr 85% Minimum Billing Demand Take-or-Pay + Collateral Bond",
        "net_public_tax_and_infrastructure_npv_usd": 29762645.99,
        "projected_zero_stranded_risk_condition": "FULL_ENFORCEABLE_CIAC_AND_COLLATERAL_SCENARIO_ONLY",
        "ratepayer_exposure_upfront_usd": 0.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 0.0,
        "who_pays_grid_upgrade": "Data-Center Developer (100% CIAC + collateralized take-or-pay)"
      },
      {
        "actual_ratepayer_protection_verified": false,
        "allocation_id": "ALLOC_C_THERMAL_STORAGE_PEAK_SHAVE_PLUS_TAKE_OR_PAY",
        "developer_net_savings_vs_alloc_b_npv_usd": 0.0,
        "developer_upfront_ciac_usd": 22000000.0,
        "name": "4-Hr Thermal Storage Peak Shave + Downsized Grid Upgrade + Developer Take-or-Pay",
        "net_public_tax_and_infrastructure_npv_usd": 29762645.99,
        "projected_zero_stranded_risk_condition": "FULL_ENFORCEABLE_CIAC_AND_COLLATERAL_SCENARIO_ONLY",
        "ratepayer_exposure_upfront_usd": 0.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 0.0,
        "who_pays_grid_upgrade": "Data-Center Developer (downsized upgrade + TES peak shave)"
      }
    ],
    "declared_movable_it_peak_shaved_kw": 0.0,
    "dispatch_evidence_boundary": "TES and IT peak reductions are conditional assumptions. No chronological storage charge/discharge or coincident grid peak dispatch has been verified.",
    "mitigated_peak_facility_kw": 10664.96,
    "movable_it_peak_shave_proposed_not_dispatch_proven_kw": 500.0,
    "solution_id": "S5_GRID_AND_COMMUNITY_COST_MITIGATION",
    "tes_cooling_peak_shaved_kw": 0.0,
    "tes_dispatch_qualified": false,
    "tes_proposed_peak_shave_kw_not_dispatch_proven": 232.74,
    "tes_tank_capex_usd": 0.0,
    "tes_warning": "TES peak reduction is zero without independently declared storage capacity, charging headroom and feasibility; ALL financing alternatives assume executed contracts and credit support, not signed/observed outcomes."
  },
  "S6_heat_reuse_feasibility": {
    "annual_net_cashflow_usd": 725540.65,
    "capex_usd": 2340000.0,
    "decision": "GO_VIABLE_PROXIMATE_HEAT_REUSE",
    "delivered_heat_kwh_th_per_yr": 18401040.0,
    "feasible": true,
    "heat_pump_cop": 6.7,
    "heat_pump_elec_kwh_per_yr": 2820895.5,
    "needs_booster_heat_pump": true,
    "npv_usd": 3742819.56,
    "offtaker_name": "Adjacent Municipal District Heating & Greenhouse Complex",
    "solution_id": "S6_HEAT_REUSE_FEASIBILITY"
  },
  "S7_verification_receipt": {
    "input_evidence_classification": {
      "meter_telemetry": "ABSENT",
      "site_parameters": "USER_DECLARED_SCENARIO",
      "tariff_parameters": "USER_DECLARED_TARIFF_SCENARIO",
      "weather_series": "WEATHER_CSV (CONSTRUCTED_SEASONAL_WEIGHTED_BIN_ASHBURN_1_NOT_NOAA_OBSERVATIONS)"
    },
    "live_bms_actuation_permitted": false,
    "pinned_assumptions": {
      "grid_ewif_l_per_kwh": 2.4,
      "it_load_kw": 10000.0,
      "rack_max_liquid_inlet_c": 38.0,
      "silica_ppm": 14.0
    },
    "prior_70pct_sensor_claim_rejected": true,
    "receipt_authority": "CONTENT_HASH_ONLY_NOT_SIGNED_NOT_RECEIVER_AUTHORIZED",
    "receipt_sha256": "91dd29bbe3c32143648bb7ad6d58bdaf4377a0c1c0958f44d45b688ec9c5e1a7",
    "schema": "openline.sensors.004.design_receipt.v1",
    "site_canonical_sha256": "ff47ed4842be938903a8beec536a24ac9bc90dae7f5316feaddefd026de7382c",
    "site_id": "ASHBURN_VA_10MW_AI_CLUSTER",
    "site_sha256": "21fe327345d1bdac0bc3bfd9b832c8184a32f8887bbfa06c687cdb5d8f494570",
    "status": "MODELED_ENGINEERING_PROPOSAL_NOT_OBSERVED_FIELD_SAVINGS",
    "tariff_canonical_sha256": "bf19238e2bac1f743a709ce74836a67dbe0629b53ab082e36009afd67a91581d",
    "tariff_sha256": "14491ac78939603464af08db7b36815744672b1abe690d863687f41bec3476ee",
    "telemetry_sha256": null,
    "weather_sha256": "39d2b0d757f4cee9baea33cf7edcd022f2601b500d1545d5e7b5f5d8f76a5d6c"
  },
  "receipt_sha256": "91dd29bbe3c32143648bb7ad6d58bdaf4377a0c1c0958f44d45b688ec9c5e1a7",
  "site_id": "ASHBURN_VA_10MW_AI_CLUSTER",
  "status": "SOLUTIONS_ENGINEERED_MODELED_ONLY_NO_ACTUATION",
  "telemetry_audit": null
}
