{
  "S1_chemistry_tower_optimizer": {
    "baseline_blowdown_l": 41583914.7,
    "baseline_coc": 3.5,
    "baseline_makeup_l": 147386026.7,
    "doe_femp_bmp10_3_to_6_reference_makeup_reduction_pct": 20.0,
    "economic_recommendation": "HOLD_NEGATIVE_MODELED_OPERATING_SAVINGS_REQUIRES_CHEMISTRY_SAFETY_REVIEW",
    "epa_watersense_eq64_eq65_leak_or_drift_mismatch_detected": false,
    "feasible": true,
    "novelty_classification": "OPEN_IMPLEMENTATION_OF_DOE_FEMP_AND_EPA_WATERSENSE_BEST_PRACTICE",
    "observed_conductivity_coc": 3.5,
    "observed_mass_balance_coc": 3.5,
    "pareto_chemistry_regimes": [
      {
        "annual_chem_opex_usd": 9500.0,
        "annual_net_operating_savings_usd": -389808.59,
        "blowdown_saved_vs_baseline_l": -89484373.3,
        "capex_usd": 8500.0,
        "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
        "label": "DOE FEMP BMP #10 Incumbent: Auto Conductivity Blowdown + Polymer Inhibitor + Submeter",
        "limiting_chemistry_constraint": "SILICA_CEILING",
        "makeup_reduction_vs_baseline_pct": -60.71,
        "makeup_water_saved_vs_baseline_l": -89484373.3,
        "permissible_max_coc": 1.8,
        "regime_id": "S1B_DOE_FEMP_POLYMER_AND_AUTO_BLOWDOWN",
        "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
        "site_blowdown_l": 131068288.0,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 236870400.0
      },
      {
        "annual_chem_opex_usd": 18500.0,
        "annual_net_operating_savings_usd": -9653.64,
        "blowdown_saved_vs_baseline_l": 2081497.4,
        "capex_usd": 24000.0,
        "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
        "label": "Automated Acid pH Trim + Silica/Polymer Dispersant + Sidestream Cartridge Filter",
        "limiting_chemistry_constraint": "SILICA_CEILING",
        "makeup_reduction_vs_baseline_pct": 1.41,
        "makeup_water_saved_vs_baseline_l": 2081497.4,
        "permissible_max_coc": 3.63,
        "regime_id": "S1C_ACID_FEED_PLUS_SIDESTREAM_FILTRATION",
        "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
        "site_blowdown_l": 39502417.3,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 145304529.3
      }
    ],
    "selected_regime": {
      "annual_chem_opex_usd": 18500.0,
      "annual_net_operating_savings_usd": -9653.64,
      "blowdown_saved_vs_baseline_l": 2081497.4,
      "capex_usd": 24000.0,
      "economic_boundary": "All tariff, treatment, operating and retrofit costs are user/constructed inputs, not vendor quotes or measured ROI.",
      "label": "Automated Acid pH Trim + Silica/Polymer Dispersant + Sidestream Cartridge Filter",
      "limiting_chemistry_constraint": "SILICA_CEILING",
      "makeup_reduction_vs_baseline_pct": 1.41,
      "makeup_water_saved_vs_baseline_l": 2081497.4,
      "permissible_max_coc": 3.63,
      "regime_id": "S1C_ACID_FEED_PLUS_SIDESTREAM_FILTRATION",
      "sewer_deduct_status": "NOT_CREDITED_PENDING_UTILITY_ELIGIBILITY",
      "site_blowdown_l": 39502417.3,
      "site_evaporation_l": 105275733.3,
      "site_makeup_l": 145304529.3
    },
    "sewer_credit_eligibility": "NO_SEWER_DEDUCT_CREDIT_ASSUMED",
    "solution_id": "S1_CHEMISTRY_BOUNDED_TOWER_OPTIMIZER",
    "status": "FEASIBLE_MODELED_NOT_FIELD_VALIDATED"
  },
  "S2_weather_constrained_dispatch": {
    "evaluated_plants": [
      {
        "annual_cooling_elec_and_demand_cost_usd": 393469.06,
        "annual_water_and_sewer_cost_usd": 626390.61,
        "annualized_total_cooling_cost_usd": 1019859.67,
        "capex_usd": 0.0,
        "cooling_elec_kwh": 3602112.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.5,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 0.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 43.0,
            "duration_h": 1800.0,
            "makeup_l": 30284800.0,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 5.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 22.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 33.0,
            "duration_h": 2400.0,
            "makeup_l": 40379733.3,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 8.5,
            "timestamp_utc": "2026-03-17T00:00:00+00:00",
            "wet_bulb_c": 19.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 23.0,
            "duration_h": 2600.0,
            "makeup_l": 43744711.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 14.5,
            "timestamp_utc": "2026-06-25T00:00:00+00:00",
            "wet_bulb_c": 13.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 14.0,
            "duration_h": 1960.0,
            "makeup_l": 32976782.2,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 19.5,
            "timestamp_utc": "2026-10-11T08:00:00+00:00",
            "wet_bulb_c": 8.5
          }
        ],
        "indirect_cooling_grid_water_l": 5223062.4,
        "indirect_total_facility_grid_water_l": 132243062.4,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 5.5,
        "name": "Existing Evaporative Cooling Tower Baseline",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 411.2,
        "peak_total_facility_kw": 10411.2,
        "plant_id": "P0_EXISTING_WET_TOWER_BASELINE",
        "pue": 1.0411,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 41583914.7,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 147386026.7,
        "site_wue_l_per_it_kwh": 1.6825,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 348030673.1,
          "low_ewif_l": 220347716.3,
          "median_ewif_l": 279629089.1
        },
        "total_site_plus_all_grid_water_l": 279629089.1,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 393469.06,
        "annual_water_and_sewer_cost_usd": 617544.25,
        "annualized_total_cooling_cost_usd": 1021363.31,
        "capex_usd": 8500.0,
        "cooling_elec_kwh": 3602112.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.63,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 0.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 43.0,
            "duration_h": 1800.0,
            "makeup_l": 29857095.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 5.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 22.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 33.0,
            "duration_h": 2400.0,
            "makeup_l": 39809460.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 8.5,
            "timestamp_utc": "2026-03-17T00:00:00+00:00",
            "wet_bulb_c": 19.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 23.0,
            "duration_h": 2600.0,
            "makeup_l": 43126915.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 14.5,
            "timestamp_utc": "2026-06-25T00:00:00+00:00",
            "wet_bulb_c": 13.5
          },
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 14.0,
            "duration_h": 1960.0,
            "makeup_l": 32511059.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 19.5,
            "timestamp_utc": "2026-10-11T08:00:00+00:00",
            "wet_bulb_c": 8.5
          }
        ],
        "indirect_cooling_grid_water_l": 5223062.4,
        "indirect_total_facility_grid_water_l": 132243062.4,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 5.5,
        "name": "S1 Chemistry-Bounded Tower Optimizer + Evaporative Sewer Submeter (No Dry Cooler)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 411.2,
        "peak_total_facility_kw": 10411.2,
        "plant_id": "P1_S1_TOWER_OPTIMIZER_ONLY",
        "pue": 1.0411,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 39502417.3,
        "site_evaporation_l": 105275733.3,
        "site_makeup_l": 145304529.3,
        "site_wue_l_per_it_kwh": 1.6587,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 345949175.7,
          "low_ewif_l": 218266218.9,
          "median_ewif_l": 277547591.7
        },
        "total_site_plus_all_grid_water_l": 277547591.7,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 576946.27,
        "annual_water_and_sewer_cost_usd": 190338.98,
        "annualized_total_cooling_cost_usd": 819285.25,
        "capex_usd": 380000.0,
        "cooling_elec_kwh": 5174904.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.63,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 69.18,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 43.0,
            "duration_h": 1800.0,
            "makeup_l": 29857095.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 9.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 22.5
          },
          {
            "cooling_elec_kw": 634.15,
            "dry_bulb_c": 33.0,
            "duration_h": 2400.0,
            "makeup_l": 14928547.5,
            "q_dry_kw": 6500.0,
            "q_wet_kw": 3900.0,
            "thermal_margin_c": 12.5,
            "timestamp_utc": "2026-03-17T00:00:00+00:00",
            "wet_bulb_c": 19.5
          },
          {
            "cooling_elec_kw": 653.52,
            "dry_bulb_c": 23.0,
            "duration_h": 2600.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 7.0,
            "timestamp_utc": "2026-06-25T00:00:00+00:00",
            "wet_bulb_c": 13.5
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 1960.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 16.0,
            "timestamp_utc": "2026-10-11T08:00:00+00:00",
            "wet_bulb_c": 8.5
          }
        ],
        "indirect_cooling_grid_water_l": 7503610.8,
        "indirect_total_facility_grid_water_l": 134523610.8,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 7.0,
        "name": "S2 Hybrid Dry/Evaporative Cooler at Current Rack Limit (40C Inlet)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 653.52,
        "peak_total_facility_kw": 10653.52,
        "plant_id": "P2_HYBRID_DRY_WET_AT_CURRENT_RACK_LIMIT",
        "pue": 1.0591,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 12175402.6,
        "site_evaporation_l": 32448000.0,
        "site_makeup_l": 44785642.6,
        "site_wue_l_per_it_kwh": 0.5113,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 248890431.4,
          "low_ewif_l": 119005565.8,
          "median_ewif_l": 179309253.4
        },
        "total_site_plus_all_grid_water_l": 179309253.4,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 626476.9,
        "annual_water_and_sewer_cost_usd": 126892.65,
        "annualized_total_cooling_cost_usd": 809369.55,
        "capex_usd": 420000.0,
        "cooling_elec_kwh": 5495952.0,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.63,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 79.45,
        "excluded_from_cost_pareto_reason": "MISSING_CERTIFIED_W40_RACK_UPGRADE_COST_AND_APPROVAL",
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 411.2,
            "dry_bulb_c": 43.0,
            "duration_h": 1800.0,
            "makeup_l": 29857095.1,
            "q_dry_kw": 0.0,
            "q_wet_kw": 10400.0,
            "thermal_margin_c": 13.5,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 22.5
          },
          {
            "cooling_elec_kw": 767.92,
            "dry_bulb_c": 33.0,
            "duration_h": 2400.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 1.0,
            "timestamp_utc": "2026-03-17T00:00:00+00:00",
            "wet_bulb_c": 19.5
          },
          {
            "cooling_elec_kw": 653.52,
            "dry_bulb_c": 23.0,
            "duration_h": 2600.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 11.0,
            "timestamp_utc": "2026-06-25T00:00:00+00:00",
            "wet_bulb_c": 13.5
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 1960.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 20.0,
            "timestamp_utc": "2026-10-11T08:00:00+00:00",
            "wet_bulb_c": 8.5
          }
        ],
        "indirect_cooling_grid_water_l": 7969130.4,
        "indirect_total_facility_grid_water_l": 134989130.4,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 1.0,
        "name": "S2 Warm-Water W40 (45C Rack Inlet / 40C FWS) Hybrid Dry/Evaporative Cooler",
        "pareto_optimal": false,
        "peak_cooling_elec_kw": 767.92,
        "peak_total_facility_kw": 10767.92,
        "plant_id": "P3_WARM_WATER_W40_HYBRID_DRY_WET",
        "pue": 1.0627,
        "rack_upgrade_capex_included": false,
        "requires_new_warm_water_racks": true,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 8116935.1,
        "site_evaporation_l": 21632000.0,
        "site_makeup_l": 29857095.1,
        "site_wue_l_per_it_kwh": 0.3408,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 234668189.5,
          "low_ewif_l": 104333856.7,
          "median_ewif_l": 164846225.5
        },
        "total_site_plus_all_grid_water_l": 164846225.5,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      },
      {
        "annual_cooling_elec_and_demand_cost_usd": 2157525.94,
        "annual_water_and_sewer_cost_usd": 0.0,
        "annualized_total_cooling_cost_usd": 2280525.94,
        "capex_usd": 950000.0,
        "cooling_elec_kwh": 17008978.4,
        "cost_inputs_status": "SCENARIO_ESTIMATES_NOT_VENDOR_QUOTES_OR_APPROVED_TARIFF",
        "cycles_of_concentration": 3.63,
        "dominated_by": [],
        "dry_heat_rejection_share_pct": 100.0,
        "feasible": true,
        "hourly_dispatch_preview": [
          {
            "cooling_elec_kw": 3552.34,
            "dry_bulb_c": 43.0,
            "duration_h": 1800.0,
            "makeup_l": 0.0,
            "q_dry_kw": 0.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-01-01T00:00:00+00:00",
            "wet_bulb_c": 22.5
          },
          {
            "cooling_elec_kw": 2946.09,
            "dry_bulb_c": 33.0,
            "duration_h": 2400.0,
            "makeup_l": 0.0,
            "q_dry_kw": 0.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-03-17T00:00:00+00:00",
            "wet_bulb_c": 19.5
          },
          {
            "cooling_elec_kw": 896.35,
            "dry_bulb_c": 23.0,
            "duration_h": 2600.0,
            "makeup_l": 0.0,
            "q_dry_kw": 9100.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-06-25T00:00:00+00:00",
            "wet_bulb_c": 13.5
          },
          {
            "cooling_elec_kw": 619.2,
            "dry_bulb_c": 14.0,
            "duration_h": 1960.0,
            "makeup_l": 0.0,
            "q_dry_kw": 10400.0,
            "q_wet_kw": 0.0,
            "thermal_margin_c": 0.0,
            "timestamp_utc": "2026-10-11T08:00:00+00:00",
            "wet_bulb_c": 8.5
          }
        ],
        "indirect_cooling_grid_water_l": 24663018.7,
        "indirect_total_facility_grid_water_l": 151683018.7,
        "infeasible_hours": 0.0,
        "min_thermal_margin_c": 0.0,
        "name": "Full Dry Cooler + Mechanical Chiller Trim (Zero Site Evaporation, High Peak kW)",
        "pareto_optimal": true,
        "peak_cooling_elec_kw": 3552.34,
        "peak_total_facility_kw": 13552.34,
        "plant_id": "P4_ZERO_EVAP_DRY_PLUS_CHILLER_RETROFIT",
        "pue": 1.1942,
        "rack_upgrade_capex_included": true,
        "requires_new_warm_water_racks": false,
        "sewer_deduct_credit_in_economics": false,
        "site_blowdown_l": 0.0,
        "site_evaporation_l": 0.0,
        "site_makeup_l": 0.0,
        "site_wue_l_per_it_kwh": 0.0,
        "thermal_feasibility_not_hardware_qualification": true,
        "total_site_plus_all_grid_water_band_l": {
          "high_ewif_l": 230139752.5,
          "low_ewif_l": 83687182.7,
          "median_ewif_l": 151683018.7
        },
        "total_site_plus_all_grid_water_l": 151683018.7,
        "weather_evidence_class": "CONSTRUCTED_WEIGHTED_SEASONAL_BINS_NOT_HOURLY_OBSERVATIONS"
      }
    ],
    "pareto_frontier_plant_ids": [
      "P0_EXISTING_WET_TOWER_BASELINE",
      "P1_S1_TOWER_OPTIMIZER_ONLY",
      "P2_HYBRID_DRY_WET_AT_CURRENT_RACK_LIMIT",
      "P4_ZERO_EVAP_DRY_PLUS_CHILLER_RETROFIT"
    ],
    "solution_id": "S2_WEATHER_CONSTRAINED_DRY_HYBRID_DISPATCH",
    "status": "OFFLINE_SIMULATION_PARETO_FRONTIER_NO_LIVE_ACTUATION"
  },
  "S3_sensor_observer_gate": {
    "analysis_boundary": "HEURISTIC_SENSOR_VALUE_OF_INFORMATION_NOT_CALCULATED_FISHER_INFORMATION_OR_REAL_FAULT_IDENTIFIABILITY",
    "custom_3omega_eis_cartridge_accepted": false,
    "custom_3omega_rejection_reason": "Custom 3-omega+EIS cartridge net VoI is $-29,540.00/yr (loses money due to $210,000 CapEx); COTS Sidestream 4-Wire Pt100 + 3-Way Auto-Zero dP + Conductivity Reference Kit achieves 5/5 identifiability with +$16,402.00/yr net VoI.",
    "decision": "SELECT_SINGLE_COST_POSITIVE_INTERVENTION",
    "evaluated_candidates": [
      {
        "annual_cost_usd": 0.0,
        "candidate_id": "CAND_0_PASSIVE_ENERGY_BALANCE_OBSERVER",
        "capex_usd": 0.0,
        "expected_risk_reduction_fraction": 0.65,
        "identifiable_fault_classes": 3,
        "name": "Competent Passive Energy & Mass-Balance Observer (No New Hardware, No Perturbation)",
        "net_annual_voi_usd": 11700.0,
        "resolves_collinear_drift_plus_fouling": false
      },
      {
        "annual_cost_usd": 600.0,
        "candidate_id": "CAND_1_BENCH_OR_MAINTENANCE_ABA_STEP_TEST",
        "capex_usd": 0.0,
        "expected_risk_reduction_fraction": 0.88,
        "identifiable_fault_classes": 5,
        "name": "Guarded Bounded +/-4% ABA Flow/Blowdown Step Test (Offline/Maintenance Window Only)",
        "net_annual_voi_usd": 15240.0,
        "resolves_collinear_drift_plus_fouling": true
      },
      {
        "annual_cost_usd": 698.0,
        "candidate_id": "CAND_2_COTS_PT100_AUTOZERO_DP_EC_WITNESS",
        "capex_usd": 1490.0,
        "expected_risk_reduction_fraction": 0.95,
        "identifiable_fault_classes": 5,
        "name": "COTS Sidestream 4-Wire Pt100 + 3-Way Auto-Zero dP + Conductivity Reference Kit",
        "net_annual_voi_usd": 16402.0,
        "resolves_collinear_drift_plus_fouling": true
      },
      {
        "annual_cost_usd": 47000.0,
        "candidate_id": "CAND_3_CUSTOM_3OMEGA_EIS_CARTRIDGE",
        "capex_usd": 210000.0,
        "expected_risk_reduction_fraction": 0.97,
        "identifiable_fault_classes": 5,
        "name": "Custom Multi-Harmonic 3-Omega + EIS In-Line Microchannel Cartridge",
        "net_annual_voi_usd": -29540.0,
        "resolves_collinear_drift_plus_fouling": true
      }
    ],
    "heat_balance_residual_kw": -15.56,
    "heat_balance_z_score": 0.047,
    "q_elec_liquid_kw": 8500.0,
    "q_enthalpy_kw": 8484.44,
    "selected_intervention": {
      "annual_cost_usd": 698.0,
      "candidate_id": "CAND_2_COTS_PT100_AUTOZERO_DP_EC_WITNESS",
      "capex_usd": 1490.0,
      "expected_risk_reduction_fraction": 0.95,
      "identifiable_fault_classes": 5,
      "name": "COTS Sidestream 4-Wire Pt100 + 3-Way Auto-Zero dP + Conductivity Reference Kit",
      "net_annual_voi_usd": 16402.0,
      "resolves_collinear_drift_plus_fouling": true
    },
    "solution_id": "S3_FISHER_INFORMATION_SENSOR_GATE",
    "voi_evidence_class": "USER_DECLARED_FAULT_COST_AND_ASSUMED_RISK_REDUCTION_NOT_MEASURED"
  },
  "S4_water_source_substitution": {
    "ahu_condensate_recovered_l": 450000.0,
    "annual_net_savings_usd": 29652.33,
    "blowdown_wastewater_discharge_l": 12175402.6,
    "capex_usd": 45000.0,
    "evaporative_consumption_reduction_from_reclaimed_substitution_l": 0.0,
    "material_safety_flags": [
      "Reclaimed water reduces potable drinking-water withdrawal but does NOT reduce site evaporative consumption.",
      "Verify municipal reclaimed ammonia (<2 ppm) against copper/brass heat-exchanger stress-corrosion cracking.",
      "Monitor orthophosphate in reclaimed makeup to prevent calcium-phosphate scaling at high cycles."
    ],
    "potable_freshwater_withdrawal_l": 6650346.4,
    "potable_withdrawal_reduction_l": 38135296.2,
    "potable_withdrawal_reduction_pct": 85.15,
    "pretreatment_electricity_kwh": 6783.4,
    "reclaimed_water_intake_l": 37685296.2,
    "site_evaporative_consumption_l": 32448000.0,
    "solution_id": "S4_WATER_SOURCE_SUBSTITUTION_AND_RECOVERY",
    "total_site_intake_l": 44785642.6
  },
  "S5_grid_and_community_cost_mitigation": {
    "baseline_peak_facility_kw": 10653.52,
    "contract_evidence_boundary": "Developer contribution/take-or-pay and collateral are proposed contract scenarios. The zero-exposure ledger numbers are conditional on executed enforceable arrangements, not observed ratepayer protection.",
    "cost_allocation_alternatives": [
      {
        "allocation_id": "ALLOC_A_CONVENTIONAL_SOCIALIZED_TARIFF_AND_ABATEMENT",
        "developer_upfront_ciac_usd": 0.0,
        "effective_public_subsidy_per_permanent_job_usd": 1635555.56,
        "name": "Conventional Socialized Grid Upgrade + Unconditional Tax Abatement",
        "net_public_tax_and_infrastructure_npv_usd": -24646462.42,
        "ratepayer_exposure_upfront_usd": 28000000.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 15400000.0,
        "who_pays_grid_upgrade": "General Utility Ratepayers (socialized into rate base)"
      },
      {
        "actual_ratepayer_protection_verified": false,
        "allocation_id": "ALLOC_B_DEVELOPER_CIAC_AND_85PCT_TAKE_OR_PAY",
        "developer_upfront_ciac_usd": 28000000.0,
        "effective_public_subsidy_per_permanent_job_usd": 506666.67,
        "name": "Developer-Funded CIAC + 12-Yr 85% Minimum Billing Demand Take-or-Pay + Collateral Bond",
        "net_public_tax_and_infrastructure_npv_usd": 19282841.06,
        "projected_zero_stranded_risk_condition": "FULL_ENFORCEABLE_CIAC_AND_COLLATERAL_SCENARIO_ONLY",
        "ratepayer_exposure_upfront_usd": 0.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 0.0,
        "who_pays_grid_upgrade": "Data-Center Developer (100% CIAC + collateralized take-or-pay)"
      },
      {
        "actual_ratepayer_protection_verified": false,
        "allocation_id": "ALLOC_C_THERMAL_STORAGE_PEAK_SHAVE_PLUS_TAKE_OR_PAY",
        "developer_net_savings_vs_alloc_b_npv_usd": 0.0,
        "developer_upfront_ciac_usd": 28000000.0,
        "name": "4-Hr Thermal Storage Peak Shave + Downsized Grid Upgrade + Developer Take-or-Pay",
        "net_public_tax_and_infrastructure_npv_usd": 19282841.06,
        "projected_zero_stranded_risk_condition": "FULL_ENFORCEABLE_CIAC_AND_COLLATERAL_SCENARIO_ONLY",
        "ratepayer_exposure_upfront_usd": 0.0,
        "ratepayer_shift_warning": true,
        "ratepayer_stranded_cost_if_50pct_underramp_or_yr6_exit_usd": 0.0,
        "who_pays_grid_upgrade": "Data-Center Developer (downsized upgrade + TES peak shave)"
      }
    ],
    "declared_movable_it_peak_shaved_kw": 0.0,
    "dispatch_evidence_boundary": "TES and IT peak reductions are conditional assumptions. No chronological storage charge/discharge or coincident grid peak dispatch has been verified.",
    "mitigated_peak_facility_kw": 10653.52,
    "movable_it_peak_shave_proposed_not_dispatch_proven_kw": 0.0,
    "solution_id": "S5_GRID_AND_COMMUNITY_COST_MITIGATION",
    "tes_cooling_peak_shaved_kw": 0.0,
    "tes_dispatch_qualified": false,
    "tes_proposed_peak_shave_kw_not_dispatch_proven": 228.73,
    "tes_tank_capex_usd": 0.0,
    "tes_warning": "TES peak reduction is zero without independently declared storage capacity, charging headroom and feasibility; ALL financing alternatives assume executed contracts and credit support, not signed/observed outcomes."
  },
  "S6_heat_reuse_feasibility": {
    "credited_energy_saved_kwh": 0.0,
    "decision": "NO_GO_NO_VIABLE_HEAT_OFFTAKER",
    "feasible": false,
    "npv_usd": 0.0,
    "reason": "No proximate district, industrial, or greenhouse heat offtaker exists at this site.",
    "solution_id": "S6_HEAT_REUSE_FEASIBILITY"
  },
  "S7_verification_receipt": {
    "input_evidence_classification": {
      "meter_telemetry": "OBSERVED_METER_CSV_UNVERIFIED_CALIBRATION",
      "site_parameters": "USER_DECLARED_SCENARIO",
      "tariff_parameters": "USER_DECLARED_TARIFF_SCENARIO",
      "weather_series": "WEATHER_CSV (CONSTRUCTED_SEASONAL_WEIGHTED_BIN_PHOENIX_1_NOT_NOAA_OBSERVATIONS)"
    },
    "live_bms_actuation_permitted": false,
    "pinned_assumptions": {
      "grid_ewif_l_per_kwh": 1.45,
      "it_load_kw": 10000.0,
      "rack_max_liquid_inlet_c": 40.0,
      "silica_ppm": 28.0
    },
    "prior_70pct_sensor_claim_rejected": true,
    "receipt_authority": "CONTENT_HASH_ONLY_NOT_SIGNED_NOT_RECEIVER_AUTHORIZED",
    "receipt_sha256": "9cfcb90705fd318c5ae3f07e90cf9ed94551bbf1a2292717e922c28b2e2b9a73",
    "schema": "openline.sensors.004.design_receipt.v1",
    "site_canonical_sha256": "37f6720b45b9b2c9ef9722a0ed8737ec66151ada247c8bace521b90c0951fa1d",
    "site_id": "PHOENIX_AZ_10MW_AI_CLUSTER",
    "site_sha256": "f28853116e251cf484d39196bc47e2ed45777ffd350526bc17600cbf335a7288",
    "status": "MODELED_ENGINEERING_PROPOSAL_NOT_OBSERVED_FIELD_SAVINGS",
    "tariff_canonical_sha256": "e4d48e69fc736498ec915a70d7090973e88e05b176b23587d5a795512c01fdac",
    "tariff_sha256": "70c8b1f00e3f04be40c44f013ce9073ccad924e64e650f11f2219cfa4ec919a0",
    "telemetry_sha256": "c4e6a195fca163fc9d487068bf08ea807162b0ee4622148a644d623a309baf71",
    "weather_sha256": "b9eab9ceed195e023304217e93295086a3907648405d6345604c3812adc4fa20"
  },
  "receipt_sha256": "9cfcb90705fd318c5ae3f07e90cf9ed94551bbf1a2292717e922c28b2e2b9a73",
  "site_id": "PHOENIX_AZ_10MW_AI_CLUSTER",
  "status": "SOLUTIONS_ENGINEERED_MODELED_ONLY_NO_ACTUATION",
  "telemetry_audit": {
    "blowdown_discharge_l": 890.0,
    "cooling_kwh": 269.0,
    "covered_window_end_utc": "2026-01-01T03:00:00+00:00",
    "it_kwh": 3000.0,
    "makeup_minus_blowdown_l_proxy_not_validated_consumption": 3410.0,
    "measured_hours": 3.0,
    "period_end_utc": "2026-01-01T02:00:00+00:00",
    "period_start_utc": "2026-01-01T00:00:00+00:00",
    "physics_anomalies": [],
    "physics_anomaly_count": 0,
    "potable_makeup_l": 4300.0,
    "pue_observed": 1.089667,
    "reclaimed_makeup_l": 0.0,
    "reclaimed_share_pct": 0.0,
    "rows": 3,
    "site_makeup_l": 4300.0,
    "site_wue_makeup_l_per_it_kwh": 1.433333,
    "source_electricity_water_l_scenario": 4740.05,
    "source_intensity_l_per_kwh_scenario": 1.45,
    "source_sha256": "c4e6a195fca163fc9d487068bf08ea807162b0ee4622148a644d623a309baf71",
    "status": "MEASURED_INPUT_AUDIT_NOT_VALIDATED_SAVINGS",
    "uncovered_gap_hours_between_rows": 0.0,
    "warnings": [
      "Makeup is site water intake, not net consumption; blowdown is discharge.",
      "Makeup-minus-blowdown assumes steady inventory and no unmetered water paths.",
      "Electricity water intensity, when supplied, is a user scenario, not site data.",
      "Gaps in input intervals are not extrapolated; inspect uncovered_gap_hours_between_rows.",
      "No control change or savings is inferred from these observations.",
      "Offline advisory only: not safe for live facility actuation."
    ]
  }
}
